---
name: s1
description: "AC power flow analysis with CasADi/IPOPT optimization, branch pi-model, and power system network data formats."
---

# AC Branch Pi-Model + Transformer Handling

Implement branch power flow equations from `acopf-math-model.md` using MATPOWER branch data columns:
`[F_BUS, T_BUS, BR_R, BR_X, BR_B, RATE_A, RATE_B, RATE_C, TAP, SHIFT, BR_STATUS, ANGMIN, ANGMAX]`

## Quick start

Use `scripts/branch_flows.py` to compute per-unit branch flows. Results are **power leaving** the "from" bus and **power leaving** the "to" bus.

```python
import json, numpy as np
from scripts.branch_flows import compute_branch_flows_pu, build_bus_id_to_idx

data = json.load(open("/root/network.json"))
baseMVA = float(data["baseMVA"])
buses = np.array(data["bus"], dtype=float)
branches = np.array(data["branch"], dtype=float)
bus_id_to_idx = build_bus_id_to_idx(buses)
Vm = buses[:, 7]; Va = np.deg2rad(buses[:, 8])

br = branches[0]
P_ij, Q_ij, P_ji, Q_ji = compute_branch_flows_pu(Vm, Va, br, bus_id_to_idx)
S_ij_MVA = (P_ij**2 + Q_ij**2)**0.5 * baseMVA
S_ji_MVA = (P_ji**2 + Q_ji**2)**0.5 * baseMVA
```

## Model details

### Per-unit conventions

Work in per-unit internally: \(P_{pu} = P_{MW}/baseMVA\), \(Q_{pu} = Q_{MVAr}/baseMVA\), \(|S|_{MVA} = |S|_{pu} \cdot baseMVA\).

### Transformer handling (MATPOWER TAP + SHIFT)

- \(T_{ij} = tap \cdot e^{j \cdot shift}\). If `abs(TAP) < 1e-12`, treat `tap = 1.0`.
- Convert `SHIFT` from degrees to radians.
- Angle differences: \(\delta_{ij} = \theta_i - \theta_j - shift\), \(\delta_{ji} = \theta_j - \theta_i + shift\).

### Series admittance

Given `BR_R = r`, `BR_X = x`: if `r == 0 and x == 0` then `g = 0, b = 0`; else \(g = r/(r^2 + x^2)\), \(b = -x/(r^2 + x^2)\).

### Line charging susceptance

`BR_B` is the **total** line charging susceptance \(b_c\) (per unit). Each end gets \(b_c/2\).

## Power flow equations

Let \(V_i = |V_i| e^{j\theta_i}\), \(V_j = |V_j| e^{j\theta_j}\), `tap` real, `shift` radians, `inv_t = 1/tap`, `inv_t2 = inv_t^2`.

From i→j:
- \(P_{ij} = g |V_i|^2 inv\_t2 - |V_i||V_j| inv\_t (g\cos\delta_{ij} + b\sin\delta_{ij})\)
- \(Q_{ij} = -(b + b_c/2)|V_i|^2 inv\_t2 - |V_i||V_j| inv\_t (g\sin\delta_{ij} - b\cos\delta_{ij})\)

From j→i:
- \(P_{ji} = g |V_j|^2 - |V_i||V_j| inv\_t (g\cos\delta_{ji} + b\sin\delta_{ji})\)
- \(Q_{ji} = -(b + b_c/2)|V_j|^2 - |V_i||V_j| inv\_t (g\sin\delta_{ji} - b\cos\delta_{ji})\)

Apparent power: \(|S_{ij}| = \sqrt{P_{ij}^2 + Q_{ij}^2}\), \(|S_{ji}| = \sqrt{P_{ji}^2 + Q_{ji}^2}\).

## Common uses

- **MVA limits**: `RATE_A` is MVA limit (0 = no limit). Enforce \(|S_{ij}| \le RATE_A\) and \(|S_{ji}| \le RATE_A\).
- **Loading %**: `loading_pct = 100 * max(|S_ij|, |S_ji|) / RATE_A` if `RATE_A > 0`, else 0.
- **Nodal balance**: Add \(P_{ij}, Q_{ij}\) to bus i; add \(P_{ji}, Q_{ji}\) to bus j. \(P^g - P^d - G^s|V|^2 = P_{out}\), \(Q^g - Q^d + B^s|V|^2 = Q_{out}\).

# CasADi + IPOPT for Nonlinear Programming

## Quick start (Linux)

```bash
apt-get update -qq && apt-get install -y -qq libgfortran5
pip install numpy==1.26.4 casadi==3.6.7
```

## Building an NLP

```python
import casadi as ca
import numpy as np

n_bus, n_gen = 100, 20
Vm = ca.MX.sym("Vm", n_bus); Va = ca.MX.sym("Va", n_bus)
Pg = ca.MX.sym("Pg", n_gen); Qg = ca.MX.sym("Qg", n_gen)
x = ca.vertcat(Vm, Va, Pg, Qg)

# Objective: quadratic generator cost
obj = ca.MX(0)
for k in range(n_gen):
    obj += c2[k] * Pg[k]**2 + c1[k] * Pg[k] + c0[k]

# Constraints: append to g_expr with bounds
g_expr, lbg, ubg = [], [], []
# Equality: g(x) = 0 → lbg=0, ubg=0
# Inequality: g(x) <= limit → lbg=-inf, ubg=limit
# Two-sided: lo <= g(x) <= hi → lbg=lo, ubg=hi
g = ca.vertcat(*g_expr)

# Variable bounds
lbx = np.concatenate([Vm_min, Va_min, Pg_min, Qg_min]).tolist()
ubx = np.concatenate([Vm_max, Va_max, Pg_max, Qg_max]).tolist()

# Create and call solver
nlp = {"x": x, "f": obj, "g": g}
opts = {
    "ipopt.print_level": 0, "ipopt.max_iter": 2000,
    "ipopt.tol": 1e-7, "ipopt.acceptable_tol": 1e-5,
    "ipopt.mu_strategy": "adaptive", "print_time": False,
}
solver = ca.nlpsol("solver", "ipopt", nlp, opts)
sol = solver(x0=x0, lbx=lbx, ubx=ubx, lbg=lbg, ubg=ubg)
x_opt = np.array(sol["x"]).flatten()
obj_val = float(sol["f"])
```

## Initialization

Use multiple initializations; keep best feasible solution. Strategies: data-derived (clipped to bounds), flat start (Vm=1.0, Va=0.0). Always enforce known constraints in initial point (e.g., reference angle = 0).

```python
initializations = [x0_from_data, x0_flat_start]
best_sol = None
for x0 in initializations:
    try:
        sol = solver(x0=x0, lbx=lbx, ubx=ubx, lbg=lbg, ubg=ubg)
        if best_sol is None or float(sol["f"]) < float(best_sol["f"]):
            best_sol = sol
    except Exception:
        continue
if best_sol is None:
    raise RuntimeError("Solver failed from all initializations")
```

## Extracting solutions

```python
x_opt = np.array(sol["x"]).flatten()
Vm_sol = x_opt[:n_bus]
Va_sol = x_opt[n_bus:2*n_bus]
Pg_sol = x_opt[2*n_bus:2*n_bus+n_gen]
Qg_sol = x_opt[2*n_bus+n_gen:]
```

Before writing results to JSON, ensure output path is writable: `python3 /root/.claude/skills/s1/scripts/prepare_output.py /root/report.json`.

## Power systems patterns

- **Per-unit scaling**: `Pg_pu = Pg_MW / baseMVA` (input), `Pg_MW = Pg_pu * baseMVA` (output). Cost functions often expect MW — check formulation.
- **Bus ID mapping**: `bus_id_to_idx = {int(bus[i, 0]): i for i in range(n_bus)}`
- **Per-bus aggregation**: Accumulate generator injections per bus index.

# Power Flow Data Guide

Network data follows MATPOWER format from PGLib-OPF (github.com/power-grid-lib/pglib-opf).

## Handling Large Network Files

**Never read line-by-line** with `sed` or `head`. Always use Python's JSON parser:

```python
import json
with open('network.json') as f:
    data = json.load(f)
print(f"Buses: {len(data['bus'])}, Generators: {len(data['gen'])}, Branches: {len(data['branch'])}")
```

## Bus Types

| Type | Code | Specified | Solved |
|------|------|-----------|--------|
| Slack | 3 | V, θ=0 | P, Q |
| PV | 2 | P, V | Q, θ |
| PQ | 1 | P, Q | V, θ |

## Loading Network Data

```python
import json, numpy as np

def load_network(filepath):
    with open(filepath) as f:
        data = json.load(f)
    return {
        'baseMVA': data['baseMVA'],
        'bus': np.array(data['bus']),
        'gen': np.array(data['gen']),
        'branch': np.array(data['branch']),
        'gencost': np.array(data['gencost']),
        'reserve_capacity': np.array(data['reserve_capacity']),
        'reserve_requirement': data['reserve_requirement']
    }
```

## Reserve Data

- `reserve_capacity`: Maximum reserve each generator can provide (MW).
- `reserve_requirement`: Minimum total system reserves required (MW).

```python
reserve_capacity = np.array(data['reserve_capacity'])
reserve_requirement = data['reserve_requirement']
```

## Bus Number Mapping

Bus numbers may not be contiguous. Always create a mapping:

```python
bus_num_to_idx = {int(buses[i, 0]): i for i in range(n_bus)}
gen_bus = [bus_num_to_idx[int(g[0])] for g in gens]
```

## Identifying Bus Connections

```python
def get_generators_at_bus(gens, bus_idx, bus_num_to_idx):
    return [i for i, gen in enumerate(gens) if bus_num_to_idx[int(gen[0])] == bus_idx]

def find_slack_bus(buses):
    for i, bus in enumerate(buses):
        if bus[1] == 3:
            return i
    return None
```

## Branch Data Interpretation

```python
def get_branch_info(branch, bus_num_to_idx):
    return {
        'from_bus': bus_num_to_idx[int(branch[0])],
        'to_bus': bus_num_to_idx[int(branch[1])],
        'resistance': branch[2], 'reactance': branch[3],
        'susceptance': branch[4], 'rating': branch[5],
        'in_service': branch[10] == 1
    }
```

## Computing Total Load

```python
def total_load(buses):
    return sum(bus[2] for bus in buses)  # Column 2 = Pd